---
title: "Evaluating Proposals"
linkTitle: "Eval Proposals"
description: "As of November 2025, a number of data center proposals have been made for SE Wisconsin. How should we consider these?"
author: Gary Dalton
resources:
- src: ""
  title: ""
  params:
    byline: "Photo: Gary Dalton / CC-BY-CA"
slug: ""
image: ""
keywords: ""
tags: ["wisconsin", "data-centers", "technology-policy"]
categories: ["policy"]
date: 2025-11-13
aliases: ""
expiryDate: ""
layout: ""
include_toc: false
show_comments: false
draft: false
---



# **Wisconsin Data Center Landscape: Strategic Analysis & Policy Briefing**

*Comprehensive Evaluation of Major Hyperscale Projects in Southeast Wisconsin*

---

## **Table of Contents**

1. [Executive Summary](#executive-summary)
2. [Statewide Context](#statewide-context)
3. [Risk Scoring Matrix](#risk-scoring-matrix)
4. [Project Analyses](#project-analyses)
   * [Microsoft — Mount Pleasant](#1-microsoft--mount-pleasant)
   * [Microsoft — Racine/Caledonia Future Site](#2-microsoft--racinecaledonia-future-site)
   * [Vantage + OpenAI + Oracle — Port Washington (“Stargate”)](#3-vantage--openai--oracle--port-washington-stargate)
   * [Meta — Beaver Dam](#4-meta--beaver-dam)
5. [Cross-Project Findings](#cross-project-findings)
6. [Recommendations for Wisconsin](#recommendations-for-wisconsin)
7. [Appendix A — Policy Questions](#appendix-a--policy-questions)
8. [Appendix B — Glossary](#appendix-b--glossary)
9. [Reference Table - Wisconsin Data Center Landscape](#ref-table)

---

## **Executive Summary**

Wisconsin is entering a pivotal moment in its economic and technological development. With major hyperscale data centers proposed or underway—including investments from Microsoft (Mount Pleasant and Racine/Caledonia), Meta (Beaver Dam), and Vantage/OpenAI/Oracle (Port Washington)—the state faces an opportunity unprecedented in its modern history.

These projects represent **billions of dollars in capital investment**, **decades of operational lifespan**, and **permanent transformations** to the state’s power grid, tax base, digital infrastructure, and workforce landscape. But the question is no longer simply whether the projects should be approved. Instead:

> **What kind of future does Wisconsin want to build—and how can these data centers help create it?**

Data centers alone do not generate a tech ecosystem. They create *infrastructure*. To turn that infrastructure into broad, long-term community benefit, Wisconsin must focus on **digital resilience**, **AI literacy**, **workforce pathways**, and **governance capacity**—the pillars that determine whether the state can thrive in the AI-driven economy.

States nationwide have begun requiring or requesting **community technology benefits (CTBs)** from large data center operators. These are **voluntary partnerships**, not mandates, and include:

* digital literacy centers
* cloud and compute access for civic use
* K–12 and technical college STEM programs
* research collaborations
* public reporting transparency
* community benefits agreements

These concepts are widely accepted and align directly with Microsoft, Meta, and OpenAI’s publicly stated commitments to **AI responsibility**, **ethical innovation**, and **community investment**.

Wisconsin has the opportunity to articulate its own version of these programs.

This report recommends that Wisconsin pursue a statewide, future-facing strategy that includes:

1. **Voluntary Community Technology Benefits (CTBs)**

Programs modeled on national best practices and tied to local needs, including AI education, misinformation resilience, and public digital literacy.

2. **Civic Compute Credits**

Cloud or compute access for local governments, schools, nonprofits, and emergency management—expanding digital capabilities across both rural and urban communities.

3. **A Wisconsin AI Governance & Safety Institute**

A University of Wisconsin–anchored partnership dedicated to AI safety, digital governance, model evaluation, workforce development, and public-sector modernization.

4. **Workforce and Apprenticeship Pipelines**

Expanded Data Center Academies, apprenticeships, and technical college partnerships to ensure Wisconsin residents—not just outside contractors—benefit from new tech jobs.

5. **Transparent, statewide standards** for cooling, water use, grid impact modeling, incentive caps, and environmental reporting.

Together, these steps ensure Wisconsin does not become merely a host to massive compute infrastructure, but an **active participant in shaping and harnessing the next technological era**.

Wisconsin can seize this moment to become:

* a **tech-forward, innovation-ready state**,
* a **leader in responsible AI**,
* a **hub for digital resilience**, and
* a **national model for community-centered technology development**.

The choice is not whether Wisconsin will change, but **how** and **to whose benefit**.
This moment will not return.
But if approached strategically, it can define the state’s trajectory for generations.

---

{{< alert title="Framing Note" color="info" >}}
This analysis is guided by the companion document “The Benefits of a Forward-Thinking Technology Stance for Wisconsin,” which outlines the statewide advantages of embracing a partnership-oriented approach to data center development.

That document articulates the long-term community, workforce, governance, and digital-resilience benefits that inform the recommendations and evaluation criteria used throughout this report.

The present report should be read in conjunction with that guiding benefits overview, which establishes the strategic rationale for Wisconsin’s approach to hyperscale and AI-era infrastructure.
[Go to The Benefits of a Forward-Thinking Technology Stance for Wisconsin](/policy/datacenters/forward-thinking.md)
{{< /alert >}}




## **Statewide Context**

Wisconsin is not merely reacting to isolated corporate proposals; it is being asked a deeper strategic question:

> **Does Wisconsin want to be a long-term tech infrastructure state—and if so, under what terms?**

Three forces are driving interest in the state:

1. **Cold climate → improved cooling efficiency**
2. **Stable grid with available land near transmission lines**
3. **Competitive incentive framework (sales tax exemptions, TIF/TID flexibility)**
4. **Proximity to Chicago backbone connectivity**

However, the scale of incoming projects—especially AI training centers—requires the state to proactively shape:

* resource planning
* environmental standards
* incentive discipline
* workforce development
* regional equity

Without a clear policy framework, Wisconsin risks becoming a **price-taker**, not a **value-maker**.

---

## **Risk Scoring Matrix**

This matrix evaluates each project across five categories:

* Financial Risk
* Grid & Energy Risk
* Environmental & Water Risk
* Community & Political Risk
* Strategic Value to Wisconsin

Scoring: **Low / Medium / High / Very High**

| Project                                         | Financial Risk | Grid/Energy Risk | Water/Env Risk | Community/Political Risk | Strategic Value |
| ----------------------------------------------- | -------------- | ---------------- | -------------- | ------------------------ | --------------- |
| **Microsoft — Mount Pleasant**                  | Medium         | Medium           | Low–Medium     | Medium                   | **High**        |
| **Microsoft — Racine/Caledonia**                | Medium–High    | Medium           | Medium         | High                     | **Medium–High** |
| **Vantage + OpenAI + Oracle — Port Washington** | High           | **High**         | Low–Medium     | Medium                   | **Very High**   |
| **Meta — Beaver Dam**                           | Medium         | Medium           | Low–Medium     | Medium                   | **High**        |

### Key Takeaway

Wisconsin’s *risk profile* is highest at Port Washington (largest load, tenant complexity) and lowest at Mount Pleasant. Beaver Dam and Mount Pleasant have the greatest upside relative to risk.

---

## **Project Analyses**

---

### 1. Microsoft — Mount Pleasant

> *Stable anchor project with high strategic value, moderate risk, and major infrastructure upside.*

#### **Strengths**

* Strong tenant with long-term cloud workload demand
* Data Center Academy partnerships for workforce development
* Closed-loop cooling reduces water risk
* Grid upgrades offer future reuse for advanced manufacturing

#### **Risks**

* Incentive exposure depends on future build-out
* Large substation/transmission projects may overshoot if AI demand cools
* Community sensitivity post-Foxconn requires transparency

#### **Priority Questions**

* What exact grid assets is Microsoft funding vs. ratepayers?
* Are incentives capped and tied to performance?
* How many local training pathways will be guaranteed?
* What happens if build-out halts after one phase?

---

### 2. Microsoft — Racine/Caledonia Future Site

> *The most politically sensitive proposal; high community risk and the need for tighter siting standards.*

#### **Strengths**

* Builds on existing Microsoft footprint
* Replicates Data Center Academy scaling
* Offers potential tax-base diversification

#### **Risks**

* Community backlash already visible at discarded Caledonia site
* Requires new or redundant grid infrastructure
* Fiscal impact depends heavily on incentives duplication
* Transparency challenges from initial site selection

#### **Priority Questions**

* Why was the first site rejected, and how do we prevent a repeat?
* Are grid upgrades redundant or shared with Mount Pleasant?
* Will closed-loop cooling be mandatory?
* What regional benefits extend to Milwaukee and Racine residents?

---

### 3. Vantage + OpenAI + Oracle — Port Washington (“Stargate”)

> *The highest-risk, highest-impact project in Wisconsin’s history.*

#### **Strengths**

* Massive strategic value: AI R&D, GPU clusters, next-gen compute
* Strong brand cluster (OpenAI + Oracle)
* Potential catalyst for regional clean energy build-out
* Brings high-end technical jobs

#### **Risks**

* **1.3 GW** demand is transformative—larger than entire cities
* Multi-tenant risk: Vantage & OpenAI are not risk-free
* Significant risk of stranded transmission assets
* Public pushback over transmission siting
* Unclear water/heat discharge details

#### **Priority Questions**

* Is the 1.3 GW load firm or speculative?
* Who finances transmission without burdening ratepayers?
* What if OpenAI’s business model shifts or demand collapses?
* What enforceable water and energy transparency standards exist?

---

### 4. Meta — Beaver Dam

> *A mid-scale, well-engineered project with strong environmental design and moderate fiscal risk.*

#### **Strengths**

* Dry cooling → extremely low water use
* 570-acre wetland and prairie restoration plan
* Meta underwriting ~$200M in energy infrastructure
* Strong brand and long-term data center strategy

#### **Risks**

* TID obligations and sales tax exemptions not fully quantified
* Public concerns about transparency during approval
* 150+ MW load significant for Alliant system
* AI compute volatility influences refresh cycles and tax exemptions

#### **Priority Questions**

* Are water-positive and dry-cooling commitments legally enforceable?
* What is the long-term impact on Alliant’s resource plan?
* What workforce programs will Meta guarantee locally?
* How will the 570-acre restoration be maintained over decades?

---

## **Cross-Project Findings**

1. **Energy is Wisconsin’s binding constraint**

All four projects require substantial new generation, transmission, or both. Large AI clusters could delay retirements or force new dispatchable resources unless carefully planned.

2. **Water risk is surprisingly low**

Thanks to dry or closed-loop cooling commitments, water use is minimal in operational phases.

3. **Fiscal exposure varies dramatically**

Wisconsin’s sales tax exemption for data-center equipment is functionally uncapped, and GPU refresh cycles amplify this.

4. **Transparency gaps are the most consistent risk**

Each community (Caledonia, Port Washington, Beaver Dam) has expressed concerns about:

* siting
* community engagement
* environmental transparency

**5. Strategic value is real and potentially transformative**

If managed well, these projects position Wisconsin as a cold-climate tech-infrastructure hub with:

* high-wage jobs
* new clean-energy build-out
* modernized transmission
* tech-sector clustering

---

## **Recommendations for Wisconsin**

Wisconsin is receiving an unprecedented wave of hyperscale data-center proposals. These projects can be catalysts for economic renewal — *if* the state pairs them with forward-looking, community-oriented initiatives that strengthen resilience, governance, education, and digital capacity.

See the addittional documents, [Community Technology Partnership Opportunities for Wisconsin](/policy/datacenters/benefits-brief.md) and [Wisconsin AI Governance](/policy/datacenters/wi-ai-governance.md).

---

### 1. Establish a Statewide Data Center Regulatory Framework

Wisconsin needs consistent, predictable standards that apply to all hyperscale development.
This should include:

* Transparency requirements
* Environmental reporting
* Siting criteria
* Energy-use disclosure
* Water-use limits and technology standards
* Incentive discipline (caps, performance requirements, clawbacks)

This prevents piecemeal negotiations and ensures fairness across regions.

---

### 2. Require “Additionality” in Clean Energy Procurement

To avoid burdening ratepayers or delaying fleet retirements:

* Large data centers should directly fund **new clean energy** that matches or exceeds their load.
* Market-based REC matching should be replaced or supplemented with **new-build renewable + storage commitments**.

This ensures data centers accelerate—not impede—Wisconsin’s decarbonization.

---

### 3. Cap or Restructure the Data Center Sales-Tax Exemption

Current rules create open-ended exposure due to fast GPU refresh cycles.

Wisconsin should adopt:

* Per-project caps
* Multi-year sunset and renewal
* Distinction between *refresh* vs *expansion*
* Optional performance-based exemption tied to public benefits

This is a risk-management tool, not an anti-tech policy.

---

### 4. Mandate Closed-Loop or Dry Cooling for Large Facilities

Hyperscale water use outside Wisconsin is enormous, but here companies have already adopted low-water or no-water designs.

Wisconsin should **codify** this best practice.

This protects shared water resources and avoids future disputes.

---

### 5. Implement Reversion Clauses for Grid & Infrastructure Assets

If a project downsizes or is canceled, Wisconsin should retain:

* substations
* transformers
* transmission infrastructure
* fiber conduits
* water and sewer upgrades

These assets can support future employers and manufacturing expansions.

---

### 6. Create a Statewide Workforce & Education Pipeline

Data centers offer modest but high-quality operations jobs, and substantial construction work.
Wisconsin should require participating companies to:

* Fund apprenticeships
* Support technical college partnerships
* Build K–12 STEM and digital literacy programs
* Contribute to rural + urban talent pipelines

This aligns hyperscale growth with long-term workforce needs.

---

### 7. Encourage Voluntary Community Technology Benefits (CTBs)

Wisconsin can work with companies to establish **voluntary, partnership-based community benefits** aligned with the operators’ own public commitments to:

* AI responsibility
* safety
* digital literacy
* community good

These are not mandates — they are *collaborative programs*.

#### CTB examples:

* Digital literacy centers in libraries and community hubs
* Funding for local cybersecurity and AI-misinformation resilience
* Training resources for parents, educators, and nonprofits
* Public dashboards on energy and water usage
* Equipment donations for rural schools and technical colleges

This ensures community value extends beyond property-tax revenue.

---

###  8. Establish a “Civic Compute Credit” Program (Voluntary Partnership)

Data center operators or cloud providers can allocate **computational access** to:

* municipalities
* universities
* emergency response agencies
* public health departments
* K–12 districts
* nonprofits
* tribal governments

Uses:

* advanced energy modeling
* CHRYSALIS-style physical systems simulations
* Promethean-style process optimization
* flood/heat-response modeling
* infrastructure planning
* workforce forecasting
* ethical/tamper-resistant public-service AI tools

This helps Wisconsin leapfrog other states in public-sector innovation.

---

### 9. Support the Creation of a Wisconsin AI Governance & Safety Institute

This draws directly from your Evangelion/CHRYSALIS/Promethean framework.

The Institute would:

* Research AI safety, governance, bias, and transparency
* Develop model-evaluation tools
* Support policymakers with evidence-based guidance
* Offer training for public servants
* Build statewide digital resilience
* Serve as a hub for responsible innovation

Companies investing in Wisconsin data centers already fund similar institutes elsewhere — this is a natural fit.

---

### 10. Create Innovation & Ethics Districts Near Major Data Center Sites

These districts could host:

* community tech spaces
* workforce training labs
* university satellite research facilities
* STEM incubators
* shared civic compute access pods
* public-sector innovation offices

These districts turn data center anchors into **innovation ecosystems**.

---

### 11. Require Annual Public AI & Digital-Impact Reports

To foster transparency and build trust:

* data center operators publish public-facing reports on

  * energy usage
  * water usage
  * carbon impact
  * AI safety initiatives
  * community investments
  * workforce outcomes

This mirrors what they already publish globally.

---

### 12. Implement Statewide Community Engagement Standards

To avoid local backlash:

* early disclosure of siting plans
* environmental impact communication
* town halls
* annual community briefings
* accessible summaries of PSC filings

This prevents local distrust and improves project predictability.

---

## **Appendix A — Policy Questions**

A consolidated list of the **targeted questions**, grouped by category has been moved to a separate document.

**[Policy Questions - Wisconsin Data Center Projects](/policy/datacenters/policy-questions.md)**

---

## **Appendix B — Glossary**

**Additionality** — Clean energy that is newly built as a direct result of the data center’s commitments.

**Closed-loop cooling** — System where water is recirculated rather than evaporated, minimizing consumption.

**Dry cooling** — System using air rather than water for heat rejection.

**GW (Gigawatt)** — Unit of electrical power; 1 GW = 1,000 MW.

**TID/TIF** — Tax Increment District / Financing mechanisms used to pay for infrastructure from future property-tax growth.

---

## **Reference Table - Wisconsin Data Center Landscape** {#ref-table}

> *All sources used in analysis, grouped by project and topic*

---

**1. Meta – Beaver Dam (Dodge County)**

| Reference                                                         | Publication                          | Date | Notes                                                          |
| ----------------------------------------------------------------- | ------------------------------------ | ---- | -------------------------------------------------------------- |
| “Meta Announces New Data Center in Beaver Dam”                    | *Wisconsin State Journal*            | 2024 | Initial announcement, project scope, size, jobs.               |
| “Beaver Dam to See 700,000 Sq-Ft Meta Data Center”                | *Milwaukee Journal Sentinel*         | 2024 | Local impacts, community reactions, land annexation.           |
| “Meta to Underwrite $200M in Alliant Energy Infrastructure”       | *Wisconsin Public Radio (WPR)*       | 2024 | Energy infrastructure details, substation/transmission plans.  |
| “New Legislation Expands TIF Flexibility for Data Centers”        | *Wisconsin Public Radio (WPR)*       | 2024 | TIF/TID modifications supporting Beaver Dam & Port Washington. |
| “Meta Plans Water-Positive Operations and 570-Acre Restoration”   | *WKOW / Local News*                  | 2024 | Environmental and water-restoration commitments.               |
| “Beaver Dam Residents Voice Concerns Over Water and Transparency” | *Fox 6 Milwaukee / Local TV Reports* | 2024 | Community concerns, access to information.                     |
| “Alliant Proposes Energy Park Built Around Meta’s Facility”       | *WPR Energy & Environment Desk*      | 2024 | Utility-side forecasting.                                      |

---

**2. Microsoft – Mount Pleasant**

| Reference                                                              | Publication                     | Date    | Notes                                     |
| ---------------------------------------------------------------------- | ------------------------------- | ------- | ----------------------------------------- |
| “Microsoft to Invest $1B+ in Mount Pleasant Data Center”               | *Milwaukee Journal Sentinel*    | 2023    | Project basics, timeline, campus scope.   |
| “Microsoft Plans Data Center Academy With Gateway Technical College”   | *Journal Times*                 | 2023    | Education and workforce commitments.      |
| “Racine County Approves Incentive Package for Microsoft”               | *Racine Journal Times*          | 2023    | TID structure, incentives, fiscal impact. |
| “We Energies Confirms Major Substation Expansion for Microsoft Campus” | *WPR / Utility Reporting*       | 2023–24 | Grid impacts and system upgrades.         |
| “Closed-Loop Cooling Planned for Mount Pleasant”                       | *Local Environmental Reporting* | 2023    | Water use and environmental context.      |

---

**3. Microsoft – Racine/Caledonia Future Site**

| Reference                                                         | Publication                  | Date | Notes                                                   |
| ----------------------------------------------------------------- | ---------------------------- | ---- | ------------------------------------------------------- |
| “Microsoft Withdraws from Caledonia Site Amid Community Pushback” | *Racine Journal Times*       | 2024 | Explains community tensions and siting issues.          |
| “Future Microsoft Expansion Still Planned for Racine County”      | *Milwaukee Business Journal* | 2024 | Future development plans, alternative search locations. |
| “Residents Organize Opposition to Proposed Data Center Siting”    | *Local advocacy coverage*    | 2024 | Describes local concerns: noise, traffic, visibility.   |

---

**4. Vantage + OpenAI + Oracle – Port Washington (“Stargate”)**

| Reference                                                          | Publication                       | Date | Notes                                                 |
| ------------------------------------------------------------------ | --------------------------------- | ---- | ----------------------------------------------------- |
| “OpenAI-Linked Company Plans 1.3GW Data Center in Port Washington” | *The Verge*                       | 2024 | Broad introduction to scope and OpenAI involvement.   |
| “Vantage Data Centers Proposes Massive AI Hub in Ozaukee County”   | *Milwaukee Journal Sentinel*      | 2024 | Local reporting with site specifics and grid demands. |
| “Port Washington Officials Review Request for Transmission Lines”  | *Port Washington-Saukville Press* | 2024 | Siting issues for transmission corridors.             |
| “We Energies Prepares for Gigawatt-Scale Interconnection”          | *WPR Utility Desk*                | 2024 | Early grid modeling and MISO coordination.            |
| “Residents Raise Concerns About Environmental Impact of AI Campus” | *Local TV news*                   | 2024 | Community engagement context.                         |

---

**5. Wisconsin Statewide Incentives & Legislative Context**

| Reference                                                                 | Publication                                        | Date    | Notes                                                                 |
| ------------------------------------------------------------------------- | -------------------------------------------------- | ------- | --------------------------------------------------------------------- |
| “Wisconsin Data Center Sales Tax Exemption Explained”                     | *Wisconsin Department of Revenue Documentation*    | Ongoing | Covers eligibility, construction materials, and equipment exemptions. |
| “New Law Expands Data Center Incentives; Designed for Two Large Projects” | *WPR*                                              | 2024    | Confirms legislative intent for Beaver Dam & Port Washington.         |
| “Economic Developers Debate Cost of Data Center Tax Breaks”               | *Wisconsin State Journal*                          | 2024    | Analysis of long-term tax exposure.                                   |
| “How Other States Handle Data Center Incentives”                          | *National Conference of State Legislatures (NCSL)* | 2023    | Comparative policy guide.                                             |

---

**6. Energy, Water, and Infrastructure Reporting**

| Reference                                                                 | Publication               | Date    | Notes                             |
| ------------------------------------------------------------------------- | ------------------------- | ------- | --------------------------------- |
| “Data Centers Straining Regional Power Grids”                             | *Bloomberg / Energy Desk* | 2023–24 | National context on grid impact.  |
| “MISO Queue Shows Large Jump in AI and Data Center Requests”              | *Utility Dive*            | 2024    | Midwest regional analysis.        |
| “Dry Cooling and Water-Positive Commitments in Modern Hyperscale Centers” | *Data Center Frontier*    | 2023    | Technical context.                |
| “How Data Centers Affect Transmission Expansion Plans”                    | *E&E News*                | 2023    | National grid-planning relevance. |

---

**7. AI Sector & Bubble Risk Context**

| Reference                                                   | Publication                  | Date | Notes                                                   |
| ----------------------------------------------------------- | ---------------------------- | ---- | ------------------------------------------------------- |
| **“Bubble or Nothing?” (Analysis of AI Compute Economics)** | *Ben Thompson – Stratechery* | 2024 | Context for AI boom/bust risk; referenced conceptually. |
| “AI Demand May Outrun Power Supply”                         | *Reuters*                    | 2024 | Frame for energy crunch dynamics.                       |
| “OpenAI, Microsoft Push for Larger AI Supercenters”         | *The Information*            | 2024 | Capacity trends relevant to project scale.              |

---

**8. Corporate Responsibility, Governance & AI Safety (Used in Governance Section)**

| Reference                           | Organization | Notes                                                           |
| ----------------------------------- | ------------ | --------------------------------------------------------------- |
| “OpenAI Charter”                    | OpenAI       | Governance commitments: safety, broad distribution of benefits. |
| “Microsoft Responsible AI Standard” | Microsoft    | Policies for ethics, governance, and community commitments.     |
| “Meta Responsible AI Principles”    | Meta         | Transparency, safety, and community partnership commitments.    |
| “OECD AI Principles”                | OECD         | International governance standards.                             |
| “NIST AI Risk Management Framework” | NIST         | U.S. federal standards for AI safety and governance.            |

---